<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Server Room Environment Monitoring for Small Teams (Temperature, Humidity, Water, and the Closet Nobody Watches) &mdash; ops-notes</title>
<meta name="description" content="Server closet environment monitoring for small teams: temperature and humidity thresholds that mean something, cheap water-leak spot sensors under the rack, heat and smoke detection for the room nobody occupies, door alerts for the closet everyone uses, alert routing to the same channel as everything else, and the monthly glance log that turns a silent summer weekend into a caught-before-it-mattered story.">
<link rel="stylesheet" href="style.css">
</head>
<body>
<main>
<h1>Server room environment monitoring: temperature, humidity, water, and the closet nobody watches</h1>
<p>Here is the story that repeats at every small office: the NAS and the server move into a telecom closet one summer because it's out of the way. The closet has no vents, shares a wall with the kitchen, and holds the switch, the UPS, two servers, and a mop someone stored there in 2022. It runs fine for fourteen months. Then a heat wave arrives on a Friday, the room hits 41&deg;C by Saturday afternoon, and on Sunday someone notices the file share is slow &mdash; right before a drive that ran hot for thirty-six straight hours dies on Monday morning. Nothing was "down." Nothing alerted. The machine cooked quietly while everyone watched dashboards that never asked the room how it felt. This page is about adding the room to your monitoring: temperature and humidity thresholds that mean something, a $30 water sensor under the rack, heat and smoke you'll actually hear, a door alert for the closet everyone opens, and the one-glance monthly log that catches the slow drift before it becomes the Monday incident.</p>

<h2>1. The audit: measure the closet before you trust it</h2>
<ul>
<li><strong>You cannot set thresholds for a room you've never measured.</strong> Put a cheap thermometer in the closet for a week &mdash; USB sensor, Wi-Fi sensor, whatever reads out. Record the afternoon peak on the hottest day, the overnight low, and what happens at 12:30 when the kitchen wall heats up. Small-team closets routinely swing 12&deg;C between a Sunday morning and a Tuesday afternoon, and nobody knows until a drive complains. The week of readings becomes the baseline every threshold below is set against &mdash; the same evidence-first instinct as the <a href="power-failure-it-checklist.html">power failure checklist</a>'s runtime re-measure: a number written down beats an assumption that feels right.</li>
<li><strong>Airflow is the cheap fix hiding behind the expensive one.</strong> Before anyone suggests an air conditioner, check what the closet actually does with its air: a door undercut, a vent, a fan pulling from the hall. Half the "closet is hot" problems are a door wedge that fell out in 2023 and a rack door closed since forever. Mark the airflow path on the closet card (in through the front, out through the undercut) the same way the cold-start card marks the power-on order &mdash; if it isn't written down, the next person who stores a box of cables in front of the intake doesn't know they've broken it.</li>
<li><strong>Inventory the heat sources with the same register you keep for everything else.</strong> The switch, the NAS, the UPS (a UPS idles warm; a UPS <em>charging</em> after an outage is the hottest box in the room), the old mini-PC someone repurposed and never documented. Every heat source belongs on the <a href="asset-inventory-checklist.html">asset inventory</a> with a power note, because the closet's thermal budget is a real constraint on what you're allowed to put in it &mdash; and "what's in the closet" is a question nobody can answer from memory once three people have shelved things there.</li>
<li><strong>Decide the maintenance class of the room.</strong> A closet with dust, a mop, and a recycling bin is a fire-risk room pretending to be a server room. Half a day: vacuum, remove combustibles, wipe intakes, check that nothing leans against the UPS, confirm the shelf brackets are screwed (not wall-anchored-in-plaster). This is the <a href="physical-security-office-checklist.html">physical security walk</a> extended by one door &mdash; same routine, different room, and it pairs naturally with the quarterly UPS unplug drill so one calendar entry covers both.</li>
</ul>

<h2>2. Temperature and humidity: thresholds that mean something</h2>
<ul>
<li><strong>Set one actionable number, not five aspirational ones.</strong> For a small-team closet: warn at 30&deg;C sustained (30+ minutes), alert at 35&deg;C, and act like an incident at 40&deg;C (shut down the NAS yourself &mdash; thermal shutdown on its own terms is a dirty stop). Humidity: warn below 30% (static risk in winter) and above 60% (condensation and corrosion). One warning, one alert, one stop line &mdash; the same three-level severity shape as the <a href="severity-matrix-3-levels.html">severity matrix</a>, because a room with eleven alerting thresholds is a room whose alerts everyone mutes.</li>
<li><strong>"Sustained" is the word that saves you from alert fatigue.</strong> A closet that hits 31&deg;C for six minutes when the server runs a backup is normal; 31&deg;C for three hours is a problem brewing. Every threshold needs a duration clause, and the sensor alert needs the same "did the thing that should have happened, happen" wiring as the <a href="cron-job-monitoring-checklist.html">cron monitoring checklist</a> &mdash; it's not enough for the sensor to be capable of alerting; the alert has to actually arrive, and prove it arrives, the way a shutdown script proves it runs by being fired once on purpose.</li>
<li><strong>The trend matters more than the snapshot.</strong> A closet that peaked at 27&deg;C last July and peaks at 33&deg;C this July has a story: a fan died, a vent got blocked, a new box moved in, or the battery in the UPS is venting. The monthly log (section 5) is what turns a single reading into a trend line &mdash; one row per month, hottest reading and when. Without the history you'll keep re-deciding "is 33&deg;C bad?" every summer from scratch, which is exactly the kind of question the <a href="server-monitoring-checklist-small-teams.html">server monitoring checklist</a> exists to pre-answer.</li>
<li><strong>Humidity is the sensor everyone skips, in the season it matters.</strong> Winter offices run 20&ndash;25% humidity with baseboard heating; that's static-discharge territory for hardware and a shock waiting for the person who racks the next device. Summer offices with a leaky pipe run the other way. A combined temp/humidity sensor costs the same as temp alone. Set the band, log the extremes, and note the season when you set it &mdash; a threshold chosen in January looks wrong in August, and that's normal.</li>
</ul>

<h2>3. Water: the $30 sensor under the rack</h2>
<ul>
<li><strong>The leak is never in the server room; the water comes to it.</strong> Above a ceiling closet: the bathroom upstairs, the coffee machine's supply line on the shared wall, a roof drain. Beside it: the kitchen sink's trap. Under it: the floor drain nobody remembers existed. A spot-leak sensor on the floor <em>under the lowest point of the rack</em>, plus one on the wall facing the wet room if they share it, covers the arrival paths. Wi-Fi leak sensors with an app and a loud local beep are fine; the requirement is that it screams in the room <em>and</em> notifies a phone.</li>
<li><strong>Put a second sensor at the door level if the closet is in a basement.</strong> Basement closets flood from the bottom; a floor sensor under the rack misses the four centimetres of water that arrive around the door threshold first. This is the same "alarm where the threat actually enters" thinking as the <a href="badge-access-control-checklist.html">badge access</a> logic &mdash; sensors at the perimeter, not just at the valuables.</li>
<li><strong>Decide the response before the water, in one line on the wall card.</strong> "Water sensor sounds: kill power at the breaker to the closet, unplug the NAS after clean shutdown if reachable, do NOT step into standing water near powered equipment." One line. The <a href="power-failure-it-checklist.html">cold-start card</a> taught the format; the leak card teaches the discipline: the moment you're standing in water at 2 a.m. is not the moment to invent an electrical safety policy.</li>
<li><strong>Test it with a wet finger, log the test.</strong> Sensors fail silent the way batteries fail silent &mdash; green light, dead sensor. A five-second wet-finger test each quarter (same window as the UPS unplug drill) with a one-line log entry is the whole maintenance plan. The trap this section exists to prevent is identical to the power page's: three years of a green light on a sensor whose battery died in year two.</li>
</ul>

<h2>4. Heat, smoke, and the door: who notices when nobody's in the room</h2>
<ul>
<li><strong>Heat is the failure mode the temp sensor misses.</strong> A temp sensor tracks the slow climb; heat tracks the event &mdash; the fan that seizes, the PSU that starts cooking, the cable that melts. A small heat-rise or smoke detector in the closet, wired to the building's alarm if there is one, or a standalone unit at minimum, is the difference between "the room was 41&deg;C last Tuesday" and "the room was on fire last Tuesday." Combustible storage is what turns heat into fire (see the audit, section 1); the detector is what turns fire into a Tuesday instead of a total loss.</li>
<li><strong>The door alert answers a different question: who was in the closet?</strong> A cheap door-open chime or contact sensor turns "someone unplugged the switch last week and it never came back" from an unsolvable mystery into a timestamped event. It also enforces the visitor rule: anyone non-team in the closet gets logged, the same rule as the <a href="visitor-log-template.html">visitor log</a> &mdash; the closet holds the machines that run payroll, and payroll deserves a door that says who came through it. If the closet is on the <a href="badge-access-control-checklist.html">badge system</a>, tie the alert to the badge log instead of buying a second sensor.</li>
<li><strong>Physically secure the closet like the asset it is.</strong> A lock on the door (keyed to the <a href="key-inventory-register.html">key register</a>), no ceiling-tile access from the next room, and a note on the door about what's inside and who to call. Small offices treat the telecom closet as shared storage until the day the shared storage takes the file server with it. The <a href="physical-security-office-checklist.html">physical security checklist</a> walks the office; add this door to its route permanently.</li>
<li><strong>Route every room alert into the same channel as everything else.</strong> Temp, water, smoke, door &mdash; if they can push to your alert channel, wire them there. One-glance triage beats four apps: the <a href="ai-powered-incident-response-system.html">incident response system</a> exists so that a 2 a.m. water event and a 2 a.m. cron failure land in the same inbox with the same severity labels. A room that alerts in a channel nobody reads is a room that monitors nobody.</li>
</ul>

<h2>5. The monthly glance: one row, five numbers, five minutes</h2>
<ul>
<li><strong>One row per month, in the log the whole team can see.</strong> Five columns: hottest temp (and when), coldest, humidity band hit, sensor tests done (UPS drill, leak, door), anything changed in the room. Five minutes, once a month, in the same sitting as the <a href="weekly-review-checklist.html">weekly review</a>'s monthly cousin or the <a href="server-monitoring-checklist-small-teams.html">server monitoring</a> glance. The row exists to make the trend visible: three months of climbing peaks is a fan dying politely, giving you a whole quarter of warning.</li>
<li><strong>The log is also your evidence file.</strong> Insurers, landlords, and auditors ask the same family of questions as the UPS drill logs: do you monitor the environment, do you test the sensors, show the records. A year of monthly rows is a PDF answer. It's the same "evidence, not reassurance" posture as the <a href="annual-security-review-checklist.html">annual security review</a> &mdash; the page that gets read to you after an event should be one you wrote before it.</li>
<li><strong>Put the seasonal jobs on the calendar, not on memory.</strong> Winter: check the humidity floor and static risk, confirm heat doesn't fight the closet (radiator against the rack wall is a classic). Summer: re-run the afternoon peak measurement, clean intakes, confirm the closet door wedge survived the year. These land on the <a href="patch-cadence-calendar.html">patch cadence calendar</a> as environment rows because they're maintenance with a schedule, not chores with a mood.</li>
<li><strong>When the room fails the trend, treat it like any other incident.</strong> Threshold crossed for real: capture the timeline, triage with the <a href="incident-response-plan-template-small-teams.html">incident plan</a>, and if hardware took damage, walk the recovery the way the <a href="disk-full-incident-runbook.html">disk full runbook</a> and <a href="ransomware-recovery-checklist.html">ransomware recovery checklist</a> structure theirs &mdash; stabilize, assess, restore, then write the one-paragraph postmortem that updates the threshold so the same event can't surprise you twice.</li>
</ul>

<p><em>Small-team honesty note: you do not need a building management system, a raised floor, or a dedicated cooling unit &mdash; those belong to the data centre. What a ten-person office needs is a week of baseline readings, four thresholds written on the wall card, a $30 leak sensor under the rack, a smoke detector in the closet, alerts in the channel the team already reads, and a monthly row that makes the trend impossible to miss. The trap this page exists to prevent is the closet that "runs fine" &mdash; because it ran fine right up until the heat wave, the leaking trap, and the seized fan that nobody measured. You cannot alert on a room you never added to the system. Add it.</em></p>

<p>Related: <a href="power-failure-it-checklist.html">power failure IT checklist</a> &middot; <a href="physical-security-office-checklist.html">physical security checklist</a> &middot; <a href="asset-inventory-checklist.html">asset inventory checklist</a> &middot; <a href="server-monitoring-checklist-small-teams.html">server monitoring checklist</a> &middot; <a href="severity-matrix-3-levels.html">severity matrix</a> &middot; <a href="badge-access-control-checklist.html">badge access control</a> &middot; <a href="key-inventory-register.html">key inventory register</a> &middot; <a href="visitor-log-template.html">visitor log template</a> &middot; <a href="cron-job-monitoring-checklist.html">cron job monitoring</a> &middot; <a href="ai-powered-incident-response-system.html">AI incident response system</a> &middot; <a href="incident-response-plan-template-small-teams.html">incident response plan</a> &middot; <a href="disk-full-incident-runbook.html">disk full runbook</a> &middot; <a href="maintenance-window-policy.html">maintenance window policy</a> &middot; <a href="patch-cadence-calendar.html">patch cadence calendar</a> &middot; <a href="weekly-review-checklist.html">weekly review checklist</a> &middot; <a href="annual-security-review-checklist.html">annual security review</a> &middot; <a href="admin-first-week-runbook.html">new admin's first week</a> &middot; <a href="server-hardening-checklist-small-teams.html">server hardening checklist</a> &middot; <a href="wifi-security-checklist.html">office Wi-Fi security</a> &middot; <a href="runbook-template.html">runbook template</a> &middot; <a href="ransomware-recovery-checklist.html">ransomware recovery checklist</a></p>

<aside class="kit">
<h2>Live from the HIVE80lab kit</h2>
<ul><li><a href="https://hive80lab.gumroad.com/l/ljogci">Small-Team Ops Audit</a> &mdash; prioritized findings + fix plan, five-day turnaround &mdash; $149</li><li><a href="https://hive80lab.gumroad.com/l/hkljh">Custom Incident Runbook</a> &mdash; built from your estate, delivered in 48h &mdash; $249</li>
<li><a href="https://hive80lab.gumroad.com/l/automation-starter-pack">Automation Starter Pack</a> &mdash; $19 pick-first automation templates for small teams</li>
<li><a href="https://hive80lab.gumroad.com/l/first-30-minutes">The First 30 Minutes</a> &mdash; free one-page quick-start checklist</li>
<li><a href="https://hive80lab.gumroad.com/l/ops-starter-kit">Ops Starter Kit</a> &mdash; $14 incident-response kit for small teams</li>
<li><a href="https://hive80lab.gumroad.com/l/agent-ops-24-7">Agent Ops 24/7</a> &mdash; $19 solo operator's playbook</li>
<li><a href="https://hive80lab.gumroad.com/l/ops-starter-kit-vol-2">Ops Starter Kit Vol. 2</a> &mdash; $27 advanced incident response &amp; communications</li>
<li><a href="https://hive80lab.gumroad.com/l/ops-mega-bundle">Ops Mega Bundle</a> &mdash; all 5 kits in one download &mdash; $29</li>

</ul>
<p class="hint">&#128172; Discuss: <a href="https://github.com/Hive80-lab/ops-notes/discussions/1">What are your first 3 steps after a bad morning?</a></p>
</aside>
</main>
</body>
</html>
